# This file was exported by Greenbyte at 2022-01-27 10:52:06. Please see https://www.greenbyte.com for more information about Greenbyte.
2016-03-31 16:24:49,2016-03-31 18:29:33,02:04:44,Informational,0,System OK,,System OK (32),Full Performance
2016-03-31 18:29:33,2016-03-31 18:30:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-03-31 18:29:34,2016-03-31 18:39:35,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2016-03-31 18:39:35,2016-03-31 20:39:59,02:00:24,Informational,0,System OK,,System OK (32),Full Performance
2016-03-31 20:39:59,2016-03-31 20:42:17,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-03-31 20:42:17,2016-03-31 21:33:26,00:51:09,Informational,0,System OK,,System OK (32),Full Performance
2016-03-31 21:33:26,2016-03-31 21:34:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-03-31 21:34:14,2016-04-03 00:23:35,50:49:21,Informational,0,System OK,,System OK (32),Full Performance
2016-04-03 00:23:35,2016-04-03 00:24:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-03 00:24:22,2016-04-03 01:34:06,01:09:44,Informational,0,System OK,,System OK (32),Full Performance
2016-04-03 01:34:06,2016-04-03 01:34:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-03 01:34:53,2016-04-05 08:19:24,54:44:31,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 08:19:24,2016-04-05 16:51:14,08:31:50,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-05 08:20:13,2016-04-05 16:50:38,08:30:25,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-05 10:02:54,2016-04-05 16:51:14,06:48:20,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-05 16:51:14,2016-04-05 16:55:33,00:04:19,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 16:55:33,2016-04-05 16:56:07,00:00:34,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 16:55:33,2016-04-05 17:21:07,00:25:34,Stop,2100,Feedback brake 1,,Mechanical error (23),Forced outage
2016-04-05 16:56:07,2016-04-05 16:56:19,00:00:12,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 16:56:19,2016-04-05 16:57:34,00:01:15,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 16:57:46,2016-04-05 16:58:27,00:00:41,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 16:58:36,2016-04-05 16:58:50,00:00:14,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 16:58:50,2016-04-05 17:04:00,00:05:10,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 17:04:07,2016-04-05 17:04:22,00:00:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 17:04:22,2016-04-05 17:12:06,00:07:44,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 17:12:06,2016-04-05 17:12:17,00:00:11,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 17:12:17,2016-04-05 17:21:00,00:08:43,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 17:21:07,2016-04-05 17:22:23,00:01:16,Informational,0,System OK,,System OK (32),Full Performance
2016-04-05 17:22:23,2016-04-05 17:32:23,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-05 17:22:23,2016-04-06 07:15:07,13:52:44,Stop,2100,Feedback brake 1,,Mechanical error (23),Forced outage
2016-04-06 07:09:08,2016-04-06 07:09:20,00:00:12,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-06 07:09:20,2016-04-06 07:09:42,00:00:22,Informational,0,System OK,,System OK (32),Full Performance
2016-04-06 07:12:33,2016-04-06 07:15:07,00:02:34,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-06 07:15:07,2016-04-06 07:18:48,00:03:41,Informational,0,System OK,,System OK (32),Full Performance
2016-04-06 07:18:48,2016-04-06 11:32:05,04:13:17,Stop,455,Repeating error BP52,,Repeated error  (25),Forced outage
2016-04-06 07:18:48,2016-04-06 07:35:30,00:16:42,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-06 07:35:30,2016-04-06 07:35:39,00:00:09,Informational,0,System OK,,System OK (32),Full Performance
2016-04-06 07:36:00,2016-04-06 11:32:00,03:56:00,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-06 08:30:36,2016-04-06 08:40:36,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-06 09:33:43,2016-04-06 11:21:11,01:47:28,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-06 11:32:05,2016-04-06 11:38:55,00:06:50,Informational,0,System OK,,System OK (32),Full Performance
2016-04-06 11:38:55,2016-04-06 11:39:56,00:01:01,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2016-04-06 11:39:56,2016-04-07 06:07:57,18:28:01,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 06:07:57,2016-04-10 15:01:07,80:53:10,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-07 06:08:16,2016-04-07 15:35:29,09:27:13,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-07 06:27:36,2016-04-07 08:00:53,01:33:17,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 08:15:07,2016-04-07 08:15:27,00:00:20,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 08:21:37,2016-04-07 08:29:36,00:07:59,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 09:18:40,2016-04-07 09:28:40,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 10:03:20,2016-04-07 15:35:36,05:32:16,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-07 11:17:21,2016-04-07 11:53:22,00:36:01,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 15:35:36,2016-04-07 15:35:51,00:00:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:35:51,2016-04-07 15:36:14,00:00:23,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 15:36:14,2016-04-07 15:36:51,00:00:37,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:36:54,2016-04-07 15:38:24,00:01:30,Informational,5750,Manual operation hydraulic pump,,Warnings (27),
2016-04-07 15:38:31,2016-04-07 15:39:04,00:00:33,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:39:36,2016-04-07 15:39:50,00:00:14,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:39:50,2016-04-07 15:39:54,00:00:04,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 15:39:54,2016-04-07 15:40:03,00:00:09,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:40:03,2016-04-07 15:40:34,00:00:31,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 15:40:34,2016-04-07 15:40:45,00:00:11,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:40:45,2016-04-07 15:41:36,00:00:51,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 15:41:36,2016-04-07 15:42:06,00:00:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-07 15:42:06,2016-04-07 15:42:25,00:00:19,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-07 18:47:54,2016-04-10 14:48:32,68:00:38,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-08 06:48:58,2016-04-08 17:21:57,10:32:59,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-08 07:11:12,2016-04-08 17:21:58,10:10:46,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-10 13:30:04,2016-04-10 14:51:33,01:21:29,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-10 13:55:14,2016-04-10 13:59:01,00:03:47,Informational,1555,Gear heating enabled,,Operating states  (28),Technical Standby
2016-04-10 14:48:32,2016-04-10 14:50:35,00:02:03,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-10 14:51:39,2016-04-10 14:52:24,00:00:45,Informational,0,System OK,,System OK (32),Full Performance
2016-04-10 14:57:15,2016-04-10 14:57:43,00:00:28,Informational,0,System OK,,System OK (32),Full Performance
2016-04-10 15:01:07,2016-04-10 15:02:09,00:01:02,Informational,0,System OK,,System OK (32),Full Performance
2016-04-10 15:02:09,2016-04-10 15:27:57,00:25:48,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-10 15:10:33,2016-04-10 15:12:55,00:02:22,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-10 15:12:55,2016-04-10 15:13:06,00:00:11,Informational,0,System OK,,System OK (32),Full Performance
2016-04-10 15:13:42,2016-04-10 15:27:55,00:14:13,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-10 15:27:57,2016-04-10 15:30:34,00:02:37,Informational,0,System OK,,System OK (32),Full Performance
2016-04-10 15:30:34,2016-04-10 15:46:38,00:16:04,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2016-04-10 15:46:38,2016-04-11 18:10:14,26:23:36,Informational,0,System OK,,System OK (32),Full Performance
2016-04-11 18:10:14,2016-04-11 18:11:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-11 18:11:02,2016-04-11 19:37:21,01:26:19,Informational,0,System OK,,System OK (32),Full Performance
2016-04-11 19:37:21,2016-04-11 19:38:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-11 19:38:08,2016-04-12 18:07:30,22:29:22,Informational,0,System OK,,System OK (32),Full Performance
2016-04-12 18:07:30,2016-04-12 18:08:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-12 18:08:18,2016-04-13 05:37:41,11:29:23,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 05:37:41,2016-04-13 05:38:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-13 05:38:29,2016-04-13 07:12:20,01:33:51,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 07:12:20,2016-04-13 07:14:37,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-04-13 07:14:37,2016-04-13 07:38:30,00:23:53,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 07:38:30,2016-04-13 07:40:48,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-13 07:40:48,2016-04-13 15:25:03,07:44:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 15:25:03,2016-04-13 15:25:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-13 15:25:50,2016-04-13 16:59:21,01:33:31,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 16:59:21,2016-04-13 17:00:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-13 17:00:09,2016-04-13 23:04:11,06:04:02,Informational,0,System OK,,System OK (32),Full Performance
2016-04-13 23:04:11,2016-04-13 23:04:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-13 23:04:59,2016-04-14 00:04:07,00:59:08,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 00:04:07,2016-04-14 00:06:27,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-14 00:06:27,2016-04-14 00:19:53,00:13:26,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 00:19:53,2016-04-14 00:20:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 00:20:41,2016-04-14 02:20:20,01:59:39,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 02:20:20,2016-04-14 02:21:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 02:21:08,2016-04-14 04:20:03,01:58:55,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 04:20:03,2016-04-14 04:20:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 04:20:51,2016-04-14 13:00:23,08:39:32,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 13:00:23,2016-04-14 13:01:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 13:01:10,2016-04-14 13:26:25,00:25:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 13:26:25,2016-04-14 13:27:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 13:27:13,2016-04-14 14:19:43,00:52:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 14:19:43,2016-04-14 14:20:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 14:20:30,2016-04-14 14:40:57,00:20:27,Informational,0,System OK,,System OK (32),Full Performance
2016-04-14 14:40:57,2016-04-14 14:41:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-14 14:41:44,2016-04-15 10:10:52,19:29:08,Informational,0,System OK,,System OK (32),Full Performance
2016-04-15 10:10:52,2016-04-15 10:11:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-15 10:11:40,2016-04-15 18:59:16,08:47:36,Informational,0,System OK,,System OK (32),Full Performance
2016-04-15 18:59:16,2016-04-15 19:00:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-15 19:00:04,2016-04-16 13:42:30,18:42:26,Informational,0,System OK,,System OK (32),Full Performance
2016-04-16 13:42:30,2016-04-16 13:43:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-16 13:43:17,2016-04-16 17:33:23,03:50:06,Informational,0,System OK,,System OK (32),Full Performance
2016-04-16 17:33:23,2016-04-16 17:34:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-16 17:34:10,2016-04-17 09:44:02,16:09:52,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 09:44:02,2016-04-17 09:44:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 09:44:49,2016-04-17 10:41:42,00:56:53,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 10:41:42,2016-04-17 10:42:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 10:42:30,2016-04-17 11:02:35,00:20:05,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 11:02:35,2016-04-17 11:03:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 11:03:23,2016-04-17 11:14:44,00:11:21,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 11:14:44,2016-04-17 11:15:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 11:15:32,2016-04-17 11:28:00,00:12:28,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 11:28:00,2016-04-17 11:28:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 11:28:47,2016-04-17 11:57:34,00:28:47,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 11:57:34,2016-04-17 11:58:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 11:58:21,2016-04-17 12:15:19,00:16:58,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 12:15:19,2016-04-17 12:16:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 12:16:07,2016-04-17 12:33:44,00:17:37,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 12:33:44,2016-04-17 12:34:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 12:34:31,2016-04-17 12:45:06,00:10:35,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 12:45:06,2016-04-17 12:45:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 12:45:54,2016-04-17 13:20:29,00:34:35,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 13:20:29,2016-04-17 13:21:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 13:21:16,2016-04-17 13:46:12,00:24:56,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 13:46:12,2016-04-17 13:46:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 13:46:59,2016-04-17 14:02:00,00:15:01,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 14:02:00,2016-04-17 14:02:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 14:02:48,2016-04-17 14:11:29,00:08:41,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 14:11:29,2016-04-17 14:12:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 14:12:16,2016-04-17 14:29:46,00:17:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 14:29:46,2016-04-17 14:32:04,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-17 14:32:04,2016-04-17 16:30:57,01:58:53,Informational,0,System OK,,System OK (32),Full Performance
2016-04-17 16:30:57,2016-04-17 16:31:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-17 16:31:45,2016-04-19 04:26:15,35:54:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 04:26:15,2016-04-19 04:27:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 04:27:03,2016-04-19 07:05:22,02:38:19,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 07:05:22,2016-04-19 07:06:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 07:06:10,2016-04-19 07:47:56,00:41:46,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 07:47:56,2016-04-19 07:48:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 07:48:44,2016-04-19 08:12:06,00:23:22,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 08:12:06,2016-04-19 08:12:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 08:12:54,2016-04-19 08:57:40,00:44:46,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 08:57:40,2016-04-19 08:58:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 08:58:28,2016-04-19 10:49:39,01:51:11,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 10:49:39,2016-04-19 10:50:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 10:50:27,2016-04-19 11:05:45,00:15:18,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 11:05:45,2016-04-19 11:06:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 11:06:33,2016-04-19 11:53:58,00:47:25,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 11:53:58,2016-04-19 11:54:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 11:54:46,2016-04-19 12:10:58,00:16:12,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 12:10:58,2016-04-19 12:11:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 12:11:46,2016-04-19 12:28:02,00:16:16,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 12:28:02,2016-04-19 12:28:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 12:28:49,2016-04-19 13:08:17,00:39:28,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 13:08:17,2016-04-19 13:09:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 13:09:05,2016-04-19 13:33:12,00:24:07,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 13:33:12,2016-04-19 13:34:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 13:34:00,2016-04-19 14:00:25,00:26:25,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 14:00:25,2016-04-19 14:02:43,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-19 14:02:43,2016-04-19 14:32:03,00:29:20,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 14:32:03,2016-04-19 14:34:21,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-19 14:34:21,2016-04-19 14:54:10,00:19:49,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 14:54:10,2016-04-19 14:54:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 14:54:58,2016-04-19 15:26:28,00:31:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 15:26:28,2016-04-19 15:27:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 15:27:16,2016-04-19 15:42:20,00:15:04,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 15:42:20,2016-04-19 15:43:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 15:43:08,2016-04-19 16:17:39,00:34:31,Informational,0,System OK,,System OK (32),Full Performance
2016-04-19 16:17:39,2016-04-19 16:18:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-19 16:18:27,2016-04-20 01:55:37,09:37:10,Informational,0,System OK,,System OK (32),Full Performance
2016-04-20 01:55:37,2016-04-20 01:56:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-20 01:56:25,2016-04-20 06:47:40,04:51:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-20 06:47:40,2016-04-20 06:48:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-20 06:48:27,2016-04-20 07:46:06,00:57:39,Informational,0,System OK,,System OK (32),Full Performance
2016-04-20 07:46:06,2016-04-20 07:48:15,00:02:09,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-04-20 07:48:15,2016-04-20 08:11:45,00:23:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-20 08:11:45,2016-04-20 08:12:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-20 08:12:33,2016-04-21 14:25:45,30:13:12,Informational,0,System OK,,System OK (32),Full Performance
2016-04-21 14:25:45,2016-04-21 14:42:24,00:16:39,Stop,9210,Externally stopped,,External stop (grid) (4),Forced outage
2016-04-21 14:42:24,2016-04-21 14:45:03,00:02:39,Informational,0,System OK,,System OK (32),Full Performance
2016-04-21 14:45:03,2016-04-22 15:22:25,24:37:22,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2016-04-22 10:34:20,2016-04-22 10:48:05,00:13:45,Warning,8400,Comm. failure FPM,,Warnings (27),Full Performance
2016-04-22 11:33:09,2016-04-22 15:22:32,03:49:23,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-22 15:22:32,2016-04-23 16:19:11,24:56:39,Informational,0,System OK,,System OK (32),Full Performance
2016-04-23 16:19:11,2016-04-23 16:19:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-23 16:19:59,2016-04-23 17:02:18,00:42:19,Informational,0,System OK,,System OK (32),Full Performance
2016-04-23 17:02:18,2016-04-23 17:03:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-23 17:03:06,2016-04-23 18:04:38,01:01:32,Informational,0,System OK,,System OK (32),Full Performance
2016-04-23 18:04:38,2016-04-23 18:05:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-23 18:05:25,2016-04-23 19:54:22,01:48:57,Informational,0,System OK,,System OK (32),Full Performance
2016-04-23 19:54:22,2016-04-23 19:55:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-23 19:55:09,2016-04-23 20:31:56,00:36:47,Informational,0,System OK,,System OK (32),Full Performance
2016-04-23 20:31:56,2016-04-23 20:32:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-23 20:32:43,2016-04-24 00:31:13,03:58:30,Informational,0,System OK,,System OK (32),Full Performance
2016-04-24 00:31:13,2016-04-24 00:33:27,00:02:14,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-04-24 00:33:27,2016-04-24 01:40:16,01:06:49,Informational,0,System OK,,System OK (32),Full Performance
2016-04-24 01:40:16,2016-04-24 04:35:22,02:55:06,Stop,100,Safety chain open,,Safety chain (13),Forced outage
2016-04-24 02:40:17,2016-04-24 04:35:33,01:55:16,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-24 04:35:33,2016-04-25 10:17:28,29:41:55,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 10:17:28,2016-04-25 16:03:34,05:46:06,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-25 10:18:08,2016-04-25 11:55:05,01:36:57,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-25 12:00:55,2016-04-25 15:21:07,03:20:12,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-25 12:06:09,2016-04-25 14:53:54,02:47:45,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-25 12:30:49,2016-04-25 13:28:28,00:57:39,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-04-25 12:30:49,2016-04-25 13:28:27,00:57:38,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-04-25 12:30:50,2016-04-25 13:28:28,00:57:38,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-04-25 13:26:22,2016-04-25 13:27:08,00:00:46,Warning,2000,Brake pads worn,,Warnings (27),
2016-04-25 13:38:07,2016-04-25 14:52:30,01:14:23,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-04-25 13:38:08,2016-04-25 14:52:30,01:14:22,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-04-25 13:38:08,2016-04-25 14:52:31,01:14:23,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-04-25 13:59:25,2016-04-25 14:49:29,00:50:04,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2016-04-25 13:59:25,2016-04-25 14:49:29,00:50:04,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2016-04-25 13:59:25,2016-04-25 14:49:29,00:50:04,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2016-04-25 14:57:23,2016-04-25 14:59:59,00:02:36,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:00:07,2016-04-25 15:00:23,00:00:16,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:00:27,2016-04-25 15:00:30,00:00:03,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:00:50,2016-04-25 15:00:56,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:07:09,2016-04-25 15:07:15,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:07:22,2016-04-25 15:09:31,00:02:09,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 15:09:51,2016-04-25 15:10:06,00:00:15,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:03:34,2016-04-25 16:06:52,00:03:18,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:06:52,2016-04-25 16:13:52,00:07:00,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-04-25 16:07:00,2016-04-25 16:07:15,00:00:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:07:15,2016-04-25 16:07:19,00:00:04,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:07:19,2016-04-25 16:07:27,00:00:08,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:07:27,2016-04-25 16:07:34,00:00:07,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:07:34,2016-04-25 16:07:36,00:00:02,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:11:48,2016-04-25 16:12:02,00:00:14,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:12:02,2016-04-25 16:12:08,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:12:08,2016-04-25 16:12:16,00:00:08,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:12:16,2016-04-25 16:12:22,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:12:22,2016-04-25 16:12:24,00:00:02,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:12:40,2016-04-25 16:12:47,00:00:07,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:12:47,2016-04-25 16:12:49,00:00:02,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:12:58,2016-04-25 16:13:03,00:00:05,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:13:03,2016-04-25 16:13:44,00:00:41,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:13:44,2016-04-25 16:13:52,00:00:08,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:13:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:15:58,2016-04-25 16:22:28,00:06:30,Stop,455,Repeating error BP52,,Repeated error  (25),Forced outage
2016-04-25 16:15:58,2016-04-25 16:22:28,00:06:30,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:22:28,2016-04-25 16:24:06,00:01:38,Informational,0,System OK,,System OK (32),Full Performance
2016-04-25 16:24:06,2016-04-25 16:34:06,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-25 16:24:06,2016-04-26 16:32:22,24:08:16,Stop,2100,Feedback brake 1,,Mechanical error (23),Forced outage
2016-04-25 17:21:58,2016-04-26 08:35:54,15:13:56,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-26 08:22:00,2016-04-26 15:01:13,06:39:13,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-26 08:36:37,2016-04-26 08:36:40,00:00:03,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-26 08:37:20,2016-04-26 08:37:35,00:00:15,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-26 09:35:33,2016-04-26 11:49:56,02:14:23,Warning,2125,Timeout brake closed,,Warnings (27),
2016-04-26 09:43:14,2016-04-26 11:49:37,02:06:23,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-04-26 09:43:14,2016-04-26 11:49:36,02:06:22,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-04-26 09:43:15,2016-04-26 11:49:37,02:06:22,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-04-26 15:57:22,2016-04-26 16:33:18,00:35:56,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-26 16:31:15,2016-04-26 16:31:33,00:00:18,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-26 16:31:54,2016-04-26 16:31:58,00:00:04,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-26 16:33:18,2016-04-26 16:35:39,00:02:21,Informational,0,System OK,,System OK (32),Full Performance
2016-04-26 16:35:39,2016-04-26 16:36:09,00:00:30,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2016-04-26 16:36:04,2016-04-26 16:42:44,00:06:40,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-26 16:36:50,2016-04-26 16:42:42,00:05:52,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-26 16:42:44,2016-04-26 16:45:22,00:02:38,Informational,0,System OK,,System OK (32),Full Performance
2016-04-26 16:45:22,2016-04-26 16:49:06,00:03:44,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2016-04-26 16:49:06,2016-04-27 10:49:21,18:00:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 10:49:21,2016-04-27 10:50:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 10:50:09,2016-04-27 11:20:03,00:29:54,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 11:20:03,2016-04-27 11:20:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 11:20:51,2016-04-27 11:33:54,00:13:03,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 11:33:54,2016-04-27 13:51:00,02:17:06,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-04-27 11:34:05,2016-04-27 13:50:48,02:16:43,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-04-27 11:51:04,2016-04-27 12:43:00,00:51:56,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-04-27 11:51:05,2016-04-27 12:43:00,00:51:55,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-04-27 11:51:06,2016-04-27 12:42:59,00:51:53,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-04-27 12:44:50,2016-04-27 12:44:56,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-04-27 13:51:00,2016-04-27 16:42:29,02:51:29,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 16:42:29,2016-04-27 16:43:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 16:43:17,2016-04-27 16:58:25,00:15:08,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 16:58:25,2016-04-27 16:59:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 16:59:13,2016-04-27 18:18:54,01:19:41,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 18:18:54,2016-04-27 18:19:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 18:19:42,2016-04-27 18:38:57,00:19:15,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 18:38:57,2016-04-27 18:39:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 18:39:44,2016-04-27 18:56:48,00:17:04,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 18:56:48,2016-04-27 18:57:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 18:56:48,2016-04-27 18:57:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 18:57:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 18:57:36,2016-04-27 22:34:30,03:36:54,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 22:34:30,2016-04-27 22:35:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 22:34:30,2016-04-27 22:35:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 22:35:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 22:35:17,2016-04-27 23:07:27,00:32:10,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 23:07:27,2016-04-27 23:08:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 23:07:27,2016-04-27 23:08:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-27 23:08:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-04-27 23:08:15,2016-04-30 17:01:15,65:53:00,Informational,0,System OK,,System OK (32),Full Performance
2016-04-30 17:01:15,2016-04-30 17:02:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-30 17:01:15,2016-04-30 17:02:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-04-30 17:02:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-04-30 17:02:03,2016-05-03 06:21:19,61:19:16,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 06:21:19,2016-05-03 06:23:36,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-05-03 06:23:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 06:23:36,2016-05-03 14:30:37,08:07:01,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 14:30:37,2016-05-03 14:31:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 14:30:37,2016-05-03 14:31:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 14:31:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 14:31:25,2016-05-03 14:50:03,00:18:38,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 14:50:03,2016-05-03 14:50:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 14:50:03,2016-05-03 14:50:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 14:50:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 14:50:51,2016-05-03 16:02:01,01:11:10,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 16:02:01,2016-05-03 16:02:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 16:02:01,2016-05-03 16:02:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 16:02:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 16:02:49,2016-05-03 21:18:43,05:15:54,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 21:18:43,2016-05-03 21:19:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 21:18:43,2016-05-03 21:19:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-03 21:19:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-03 21:19:30,2016-05-06 07:17:12,57:57:42,Informational,0,System OK,,System OK (32),Full Performance
2016-05-06 07:17:12,2016-05-06 07:17:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-06 07:17:12,2016-05-06 07:17:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-06 07:17:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-06 07:17:59,2016-05-06 13:47:01,06:29:02,Informational,0,System OK,,System OK (32),Full Performance
2016-05-06 13:47:01,2016-05-06 13:47:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-06 13:47:01,2016-05-06 13:47:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-06 13:47:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-06 13:47:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 09:48:28,2016-05-07 09:49:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 09:49:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 10:42:32,2016-05-07 10:43:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 10:43:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 12:17:20,2016-05-07 12:18:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 12:18:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 12:50:46,2016-05-07 12:51:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 12:51:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 13:31:24,2016-05-07 13:32:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 13:32:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 14:21:07,2016-05-07 14:21:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 14:21:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 14:39:05,2016-05-07 14:39:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 14:39:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 15:00:36,2016-05-07 15:01:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-07 15:01:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-07 15:39:52,2016-05-07 15:42:10,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-05-07 15:42:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-09 06:09:39,2016-05-09 06:10:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-09 06:10:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-10 06:21:09,2016-05-10 06:23:26,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-05-10 06:23:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-10 06:41:25,2016-05-10 06:42:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-10 06:42:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-10 12:33:31,2016-05-11 10:29:02,21:55:31,Communication,9997,Data communication unavailable,,,
2016-05-11 14:13:53,2016-05-11 15:34:03,01:20:10,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-05-11 14:14:15,2016-05-11 15:26:33,01:12:18,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-05-11 14:16:25,2016-05-11 15:24:37,01:08:12,Communication,9997,Data communication unavailable,,,
2016-05-11 15:33:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-11 15:33:46,2016-05-11 15:34:03,00:00:17,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-05-11 15:34:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-14 14:12:09,2016-05-14 14:12:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-14 14:12:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-14 16:21:16,2016-05-14 16:22:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-14 16:22:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-14 17:15:37,2016-05-14 17:16:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-14 17:16:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-14 19:30:09,2016-05-14 19:30:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-14 19:30:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-14 20:03:15,2016-05-14 20:05:33,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-05-14 20:05:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 03:46:15,2016-05-15 03:47:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 03:47:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 12:12:35,2016-05-15 12:13:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 12:13:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 18:14:04,2016-05-15 18:14:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 18:14:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 18:39:49,2016-05-15 18:40:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 18:40:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 19:07:14,2016-05-15 19:08:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 19:08:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-15 20:33:27,2016-05-15 20:34:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 20:34:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
