# This file was exported by Greenbyte at 2022-01-27 10:52:06. Please see https://www.greenbyte.com for more information about Greenbyte.
2016-05-15 22:49:41,2016-05-15 22:50:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-15 22:50:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-16 12:27:11,2016-05-16 12:27:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-16 12:27:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-16 14:48:23,2016-05-16 14:49:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-16 14:49:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-16 18:39:44,2016-05-16 18:40:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-16 18:40:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-16 20:02:48,2016-05-16 20:03:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-16 20:03:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-16 21:22:22,2016-05-16 21:23:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-16 21:23:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-18 13:15:03,2016-05-18 13:15:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-18 13:15:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-18 15:34:34,2016-05-18 15:35:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-18 15:35:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-19 06:00:00,2016-05-19 06:02:16,00:02:16,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-05-19 06:02:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-19 08:49:05,2016-05-19 08:49:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-19 08:49:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-19 09:11:54,2016-05-19 09:12:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-19 09:12:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-19 09:41:42,2016-05-19 09:42:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-19 09:42:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 08:34:18,2016-05-22 08:35:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 08:35:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 08:48:07,2016-05-22 08:48:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 08:48:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 09:05:39,2016-05-22 09:06:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 09:06:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 09:16:06,2016-05-22 09:16:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 09:16:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 09:45:52,2016-05-22 09:46:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 09:46:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 10:04:44,2016-05-22 10:05:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 10:05:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 11:18:26,2016-05-22 11:19:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 11:19:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 12:09:26,2016-05-22 12:10:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 12:10:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-22 14:15:26,2016-05-22 14:16:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-22 14:16:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-23 13:53:27,2016-05-23 13:54:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-23 13:54:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-23 14:07:09,2016-05-23 14:07:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-23 14:07:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-23 17:15:38,2016-05-23 17:16:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-23 17:16:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-23 17:26:27,2016-05-23 17:27:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-23 17:27:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 15:34:46,2016-05-25 15:53:08,00:18:22,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-05-25 15:53:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 18:07:50,2016-05-25 18:08:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-25 18:08:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 19:36:08,2016-05-25 19:36:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-25 19:36:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 20:50:32,2016-05-25 20:51:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-25 20:51:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 21:37:45,2016-05-25 21:38:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-25 21:38:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-25 22:55:02,2016-05-25 22:55:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-25 22:55:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 01:16:19,2016-05-26 01:17:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-26 01:17:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 08:03:55,2016-05-26 08:33:02,00:29:07,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-05-26 08:04:02,2016-05-26 18:00:22,09:56:20,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-05-26 08:34:30,2016-05-26 18:02:10,09:27:40,Stop,1800,Overload gear oil pump,,Electrical error (24),Forced outage
2016-05-26 08:55:21,2016-05-26 10:39:11,01:43:50,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-05-26 08:55:21,2016-05-26 10:39:11,01:43:50,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-05-26 08:55:22,2016-05-26 10:39:12,01:43:50,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-05-26 08:59:04,2016-05-26 10:34:45,01:35:41,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2016-05-26 08:59:04,2016-05-26 10:34:45,01:35:41,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2016-05-26 08:59:04,2016-05-26 10:34:45,01:35:41,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2016-05-26 09:37:28,2016-05-26 11:37:01,01:59:33,Warning,2125,Timeout brake closed,,Warnings (27),
2016-05-26 12:16:45,2016-05-26 13:16:45,01:00:00,Warning,720,Pitch batteries charging cycle,,Warnings (27),
2016-05-26 13:16:45,2016-05-26 17:54:35,04:37:50,Warning,720,Pitch batteries charging cycle,,Warnings (27),
2016-05-26 17:49:42,2016-05-26 17:52:05,00:02:23,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2016-05-26 17:49:42,2016-05-26 17:52:05,00:02:23,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2016-05-26 17:49:42,2016-05-26 17:52:05,00:02:23,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2016-05-26 18:00:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 18:00:34,2016-05-26 18:02:11,00:01:37,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-05-26 18:02:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 18:04:43,2016-05-26 18:06:50,00:02:07,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-05-26 18:06:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 18:12:35,2016-05-26 18:13:05,00:00:30,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-05-26 18:13:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-26 18:17:06,2016-05-26 18:25:50,00:08:44,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-05-26 18:17:29,2016-05-26 18:25:48,00:08:19,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-05-26 18:25:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-27 07:16:12,2016-05-27 07:17:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-27 07:17:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-27 09:03:27,2016-05-27 09:04:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-27 09:04:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-27 13:11:18,2016-05-27 13:12:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-27 13:12:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-27 14:21:52,2016-05-27 14:22:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-27 14:22:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-27 15:15:02,2016-05-27 15:15:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-27 15:15:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 10:08:03,2016-05-28 10:08:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 10:08:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 10:24:59,2016-05-28 10:25:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 10:25:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 10:38:51,2016-05-28 10:39:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 10:39:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 10:54:57,2016-05-28 10:55:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 10:55:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 11:04:06,2016-05-28 11:04:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 11:04:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 11:47:16,2016-05-28 11:48:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 11:48:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 12:06:12,2016-05-28 12:07:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 12:07:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 13:13:10,2016-05-28 13:13:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 13:13:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 13:38:56,2016-05-28 13:39:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 13:39:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-05-28 14:16:39,2016-05-28 14:17:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-05-28 14:17:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-01 03:29:43,2016-06-01 04:11:14,00:41:31,Communication,9997,Data communication unavailable,,,
2016-06-03 06:00:00,2016-06-03 06:02:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-06-03 06:02:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-03 17:27:37,2016-06-03 17:28:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-03 17:28:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-03 17:48:29,2016-06-03 17:50:47,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-03 17:50:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-03 21:11:32,2016-06-03 21:12:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-03 21:12:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-03 22:31:32,2016-06-03 22:32:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-03 22:32:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-05 11:33:46,2016-06-05 11:34:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-05 11:34:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-05 12:59:42,2016-06-05 13:00:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-05 13:00:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-05 13:27:11,2016-06-05 13:27:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-05 13:27:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-06 05:38:59,2016-06-06 05:39:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-06 05:39:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-06 06:35:53,2016-06-06 06:36:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-06 06:36:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-06 07:47:18,2016-06-06 07:48:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-06 07:48:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-06 08:38:31,2016-06-06 08:39:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-06 08:39:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-06 09:22:54,2016-06-06 09:23:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-06 09:23:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 02:40:37,2016-06-07 02:41:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-07 02:41:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 03:35:05,2016-06-07 03:37:23,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-07 03:37:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 03:54:46,2016-06-07 03:56:59,00:02:13,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-07 03:56:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 04:59:46,2016-06-07 05:00:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-07 05:00:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 06:00:14,2016-06-07 06:01:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-07 06:01:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 20:27:14,2016-06-07 20:28:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-07 20:28:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-07 20:39:36,2016-06-07 20:40:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-07 20:40:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 00:08:34,2016-06-08 00:09:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-08 00:09:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 01:41:41,2016-06-08 01:42:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-08 01:42:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 03:51:28,2016-06-08 03:52:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-08 03:52:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 08:06:32,2016-06-08 08:07:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-08 08:07:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 09:12:57,2016-06-08 09:15:16,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-08 09:15:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-08 11:06:08,2016-06-08 11:08:26,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-08 11:08:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 01:25:40,2016-06-09 01:26:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 01:26:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 03:00:39,2016-06-09 03:01:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 03:01:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 03:34:57,2016-06-09 03:35:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 03:35:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 04:55:06,2016-06-09 04:55:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 04:55:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 05:44:34,2016-06-09 05:45:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 05:45:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 06:20:26,2016-06-09 06:21:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 06:21:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 09:04:00,2016-06-09 09:04:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 09:04:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 09:42:37,2016-06-09 09:43:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 09:43:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 09:57:56,2016-06-09 09:58:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 09:58:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 10:43:15,2016-06-09 10:44:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-09 10:44:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 11:16:34,2016-06-09 12:11:27,00:54:53,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 11:16:39,2016-06-09 16:44:04,05:27:25,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-06-09 12:15:10,2016-06-09 12:16:56,00:01:46,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 12:19:17,2016-06-09 12:19:26,00:00:09,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 12:28:22,2016-06-09 14:21:15,01:52:53,Stop,210,Manual brake,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 12:34:04,2016-06-09 14:14:44,01:40:40,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-06-09 12:34:04,2016-06-09 14:14:44,01:40:40,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-06-09 12:34:04,2016-06-09 14:14:45,01:40:41,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-06-09 12:36:51,2016-06-09 12:39:51,00:03:00,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2016-06-09 12:36:51,2016-06-09 12:39:51,00:03:00,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2016-06-09 12:36:51,2016-06-09 12:39:51,00:03:00,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2016-06-09 13:29:45,2016-06-09 14:17:05,00:47:20,Warning,2125,Timeout brake closed,,Warnings (27),
2016-06-09 14:17:09,2016-06-09 14:17:09,00:00:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-09 14:35:50,2016-06-09 16:44:07,02:08:17,Stop,210,Manual brake,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 14:37:48,2016-06-09 16:31:41,01:53:53,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2016-06-09 14:37:49,2016-06-09 16:31:40,01:53:51,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2016-06-09 14:37:49,2016-06-09 16:31:40,01:53:51,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2016-06-09 15:36:13,2016-06-09 16:32:32,00:56:19,Warning,2125,Timeout brake closed,,Warnings (27),
2016-06-09 16:44:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 16:51:54,2016-06-09 16:51:59,00:00:05,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-09 16:51:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 16:59:15,2016-06-09 17:01:22,00:02:07,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-06-09 17:01:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 17:48:45,2016-06-10 12:41:32,18:52:47,Stop,2100,Feedback brake 1,,Mechanical error (23),Forced outage
2016-06-09 17:48:45,2016-06-09 17:58:45,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-09 19:10:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 19:11:12,2016-06-09 19:11:14,00:00:02,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-09 19:11:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-09 19:12:02,2016-06-09 19:22:02,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 11:51:57,2016-06-10 12:37:32,00:45:35,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-06-10 11:52:18,2016-06-10 11:52:26,00:00:08,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 11:52:39,2016-06-10 11:52:50,00:00:11,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 11:54:24,2016-06-10 11:54:31,00:00:07,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:08:10,2016-06-10 12:09:53,00:01:43,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:10:32,2016-06-10 12:10:35,00:00:03,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:20:40,2016-06-10 12:21:55,00:01:15,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:31:21,2016-06-10 12:31:27,00:00:06,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:37:31,2016-06-10 12:37:35,00:00:04,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:37:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 12:37:48,2016-06-10 12:38:12,00:00:24,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:38:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 12:38:21,2016-06-10 12:38:32,00:00:11,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:38:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 12:38:43,2016-06-10 12:40:24,00:01:41,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:40:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 12:40:39,2016-06-10 12:41:32,00:00:53,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-10 12:41:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 14:48:56,2016-06-10 14:49:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 14:49:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 17:09:34,2016-06-10 17:10:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 17:09:35,2016-06-10 17:19:36,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2016-06-10 17:19:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 17:56:39,2016-06-10 17:57:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 17:57:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 21:19:27,2016-06-10 21:20:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 21:20:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 23:14:35,2016-06-10 23:15:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 23:15:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-10 23:39:27,2016-06-10 23:40:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-10 23:40:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-12 08:36:25,2016-06-12 08:37:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-12 08:37:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-12 14:36:22,2016-06-12 14:37:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-12 14:37:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-12 15:37:41,2016-06-12 15:40:00,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-12 15:40:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-12 19:43:24,2016-06-12 19:44:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-12 19:44:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 11:01:05,2016-06-13 11:01:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-13 11:01:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 11:33:25,2016-06-13 11:34:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-13 11:34:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 18:01:05,2016-06-13 18:01:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-13 18:01:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 18:37:29,2016-06-13 18:39:47,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-13 18:39:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 20:50:40,2016-06-13 20:51:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-13 20:51:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-13 23:14:52,2016-06-13 23:15:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-13 23:15:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 09:06:47,2016-06-14 09:07:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 09:07:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 10:21:09,2016-06-14 10:21:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 10:21:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 10:37:55,2016-06-14 10:40:13,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-14 10:38:33,2016-06-14 11:55:39,01:17:06,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-14 10:39:39,2016-06-14 11:17:17,00:37:38,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-06-14 10:48:18,2016-06-14 11:15:19,00:27:01,Communication,9997,Data communication unavailable,,,
2016-06-14 10:48:21,2016-06-14 11:17:21,00:29:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2016-06-14 11:17:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 11:18:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 11:18:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 11:18:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 11:22:50,2016-06-14 11:51:43,00:28:53,Communication,9997,Data communication unavailable,,,
2016-06-14 11:55:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 11:58:27,2016-06-14 12:14:36,00:16:09,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-06-14 11:58:27,2016-06-14 12:14:40,00:16:13,Stop,210,Manual brake,,Manual stop (service)  (9),Scheduled Maintenance
2016-06-14 12:14:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 12:14:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 12:28:56,2016-06-14 12:29:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 12:29:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 12:38:43,2016-06-14 12:39:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 12:39:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 14:52:52,2016-06-14 14:53:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 14:53:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 15:10:03,2016-06-14 15:12:21,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-14 15:12:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 16:01:02,2016-06-14 16:01:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 16:01:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-14 17:57:15,2016-06-14 17:58:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-14 17:58:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 13:25:27,2016-06-15 13:26:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 13:26:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 13:47:47,2016-06-15 13:48:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 13:48:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 14:09:01,2016-06-15 14:09:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 14:09:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 15:38:36,2016-06-15 15:39:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 15:39:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 16:02:13,2016-06-15 16:03:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 16:03:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 17:29:14,2016-06-15 17:30:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 17:30:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 19:02:03,2016-06-15 19:02:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 19:02:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 19:57:52,2016-06-15 19:58:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 19:58:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-15 21:51:34,2016-06-15 21:52:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-15 21:52:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-16 01:19:15,2016-06-16 01:20:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-16 01:20:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-16 02:27:17,2016-06-16 02:28:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-16 02:28:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-16 18:07:01,2016-06-16 18:07:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-16 18:07:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-17 13:39:58,2016-06-17 13:40:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-17 13:40:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-17 14:59:44,2016-06-17 15:00:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-17 15:00:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-17 15:35:28,2016-06-17 15:36:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-17 15:36:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-17 16:40:51,2016-06-17 16:41:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-17 16:41:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-17 17:15:09,2016-06-17 17:15:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-17 17:15:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 13:20:14,2016-06-18 13:21:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-18 13:21:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 13:51:45,2016-06-18 13:52:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-18 13:52:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 14:18:10,2016-06-18 14:18:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-18 14:18:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 14:58:59,2016-06-18 15:01:17,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-18 15:01:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 16:06:40,2016-06-18 16:07:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-18 16:07:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-18 19:26:21,2016-06-18 19:38:11,00:11:50,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-06-18 19:38:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 01:18:55,2016-06-19 01:19:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 01:19:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 04:01:00,2016-06-19 04:01:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 04:01:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 06:27:02,2016-06-19 06:27:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 06:27:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 06:55:31,2016-06-19 06:57:50,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-19 06:57:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 07:20:43,2016-06-19 07:21:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 07:21:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 09:25:38,2016-06-19 09:26:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 09:26:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 09:52:48,2016-06-19 09:53:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 09:53:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-19 11:06:09,2016-06-19 11:06:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-19 11:06:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-20 19:30:47,2016-06-20 19:31:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-20 19:31:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-20 22:17:06,2016-06-20 22:17:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-20 22:17:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-20 23:50:42,2016-06-20 23:53:00,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-20 23:53:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-21 02:59:57,2016-06-21 03:18:42,00:18:45,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-06-21 03:18:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-21 04:37:51,2016-06-21 04:38:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-21 04:38:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-21 06:30:32,2016-06-21 06:31:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-21 06:31:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-21 11:49:37,2016-06-21 11:51:54,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-06-21 11:51:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 00:11:09,2016-06-23 00:11:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 00:11:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 00:48:05,2016-06-23 00:48:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 00:48:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 08:13:13,2016-06-23 08:14:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 08:14:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 09:17:26,2016-06-23 09:18:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 09:18:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 11:44:55,2016-06-23 11:47:14,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-23 11:47:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 12:51:23,2016-06-23 12:53:41,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-23 12:53:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 16:48:38,2016-06-23 16:49:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 16:49:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-23 19:25:21,2016-06-23 19:26:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-23 19:26:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-24 19:39:47,2016-06-24 19:40:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-24 19:40:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 07:09:50,2016-06-25 07:10:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 07:10:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 08:14:11,2016-06-25 08:14:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 08:14:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 09:07:49,2016-06-25 09:08:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 09:08:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 09:35:37,2016-06-25 09:37:55,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-25 09:37:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 10:42:01,2016-06-25 10:42:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 10:42:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 13:20:19,2016-06-25 13:21:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 13:21:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
