# This file was exported by Greenbyte at 2022-01-27 10:52:06. Please see https://www.greenbyte.com for more information about Greenbyte.
2016-06-25 14:42:49,2016-06-25 14:45:07,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-06-25 14:45:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-25 15:28:47,2016-06-25 15:29:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-25 15:29:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-27 18:53:10,2016-06-27 18:53:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-27 18:53:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 05:08:08,2016-06-28 05:08:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-28 05:08:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 06:23:57,2016-06-28 06:24:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-28 06:24:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 07:37:20,2016-06-28 07:38:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-28 07:38:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 11:49:28,2016-06-28 11:51:45,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-06-28 11:51:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 21:17:19,2016-06-28 21:18:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-28 21:18:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-06-28 22:08:20,2016-06-28 22:09:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-06-28 22:09:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-01 15:16:54,2016-07-01 16:45:00,01:28:06,Communication,9997,Data communication unavailable,,,
2016-07-02 13:51:43,2016-07-02 13:52:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-02 13:52:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-03 19:02:16,2016-07-03 19:03:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-03 19:03:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-03 19:17:58,2016-07-03 19:18:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-03 19:18:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-03 23:35:46,2016-07-03 23:36:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-03 23:36:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-04 00:47:45,2016-07-04 00:48:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-04 00:48:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-04 02:17:18,2016-07-04 02:18:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-04 02:18:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-04 05:56:46,2016-07-04 05:57:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-04 05:57:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-04 07:28:01,2016-07-04 07:28:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-04 07:28:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-05 12:15:53,2016-07-05 12:18:10,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-07-05 12:18:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 06:56:12,2016-07-06 06:57:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 06:57:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 07:16:35,2016-07-06 07:17:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 07:17:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 08:57:07,2016-07-06 08:57:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 08:57:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 11:05:49,2016-07-06 11:06:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 11:06:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 13:26:49,2016-07-06 13:27:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 13:27:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 13:38:00,2016-07-06 13:38:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 13:38:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-06 15:29:08,2016-07-06 15:29:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-06 15:29:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-11 10:22:40,2016-07-11 10:52:06,00:29:26,Communication,9997,Data communication unavailable,,,
2016-07-12 07:58:30,2016-07-12 07:59:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-12 07:59:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-12 08:21:53,2016-07-12 08:24:11,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-12 08:24:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-12 10:47:10,2016-07-12 10:47:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-12 10:47:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-12 12:15:44,2016-07-12 12:18:01,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-07-12 12:18:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-13 13:21:55,2016-07-13 13:22:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-13 13:22:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-13 15:16:10,2016-07-13 15:16:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-13 15:16:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-14 12:56:39,2016-07-14 12:57:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-14 12:56:39,2016-07-14 13:06:40,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2016-07-14 13:06:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-17 19:45:06,2016-07-17 19:45:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-17 19:45:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-17 20:57:11,2016-07-17 20:57:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-17 20:57:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 06:50:00,2016-07-18 06:50:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-18 06:50:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 07:52:11,2016-07-18 07:52:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-18 07:52:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 09:43:30,2016-07-18 09:44:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-18 09:44:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 10:11:20,2016-07-18 10:12:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-18 10:12:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 10:30:49,2016-07-18 10:33:08,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-18 10:33:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 11:47:05,2016-07-18 11:49:22,00:02:17,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-18 11:49:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-18 23:15:12,2016-07-18 23:17:30,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-18 23:17:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-19 09:36:54,2016-07-19 09:37:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-19 09:37:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-19 10:12:49,2016-07-19 10:13:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-19 10:13:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-19 12:15:35,2016-07-19 12:17:51,00:02:16,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-07-19 12:17:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 06:43:14,2016-07-21 09:56:17,03:13:03,Communication,9997,Data communication unavailable,,,
2016-07-21 09:38:50,2016-07-21 09:39:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-21 09:39:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 10:06:20,2016-07-21 10:07:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-21 10:07:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 11:20:49,2016-07-21 11:23:02,00:02:13,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-21 11:23:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 11:38:31,2016-07-21 11:40:46,00:02:15,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-21 11:40:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 15:20:09,2016-07-21 15:20:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-21 15:20:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 15:41:47,2016-07-21 15:44:05,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-21 15:44:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 16:15:53,2016-07-21 16:16:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-21 16:16:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 16:32:40,2016-07-21 16:34:59,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-21 16:34:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-21 17:24:32,2016-07-21 17:25:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-21 17:25:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-22 00:31:11,2016-07-22 00:31:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-22 00:31:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-22 15:45:56,2016-07-22 15:46:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-22 15:46:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-22 18:23:21,2016-07-22 18:24:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-22 18:24:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-22 23:05:07,2016-07-22 23:05:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-22 23:05:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 00:29:33,2016-07-23 00:30:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 00:30:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 01:19:01,2016-07-23 01:19:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 01:19:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 06:05:40,2016-07-23 06:06:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 06:06:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 10:44:09,2016-07-23 10:44:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 10:44:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 11:05:29,2016-07-23 11:06:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 11:06:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 11:32:04,2016-07-23 11:32:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 11:32:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 12:08:39,2016-07-23 12:09:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 12:09:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 12:26:01,2016-07-23 12:26:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 12:26:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 12:48:22,2016-07-23 12:49:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 12:49:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 13:24:54,2016-07-23 13:25:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 13:25:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 13:43:48,2016-07-23 13:44:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 13:44:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 14:04:24,2016-07-23 14:06:42,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-07-23 14:06:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 14:43:17,2016-07-23 14:44:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 14:44:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 15:40:04,2016-07-23 15:40:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 15:40:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 16:29:26,2016-07-23 16:30:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 16:30:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-23 16:48:53,2016-07-23 16:49:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-23 16:49:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-24 06:35:31,2016-07-24 06:36:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-24 06:36:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-24 09:18:39,2016-07-24 09:19:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-24 09:19:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-25 18:57:18,2016-07-25 18:58:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-25 18:58:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-25 20:50:16,2016-07-25 20:51:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-25 20:51:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-26 12:15:26,2016-07-26 12:17:42,00:02:16,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-07-26 12:17:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-28 02:11:39,2016-07-28 02:12:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-28 02:12:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-28 07:09:39,2016-07-28 07:10:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-28 07:10:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-28 07:29:37,2016-07-28 07:30:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-28 07:30:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-28 08:17:35,2016-07-28 08:18:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-28 08:18:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-28 11:33:53,2016-07-28 11:34:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-28 11:34:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-29 04:56:16,2016-07-29 05:09:12,00:12:56,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2016-07-29 05:07:24,2016-07-29 05:12:29,00:05:05,Warning,8400,Comm. failure FPM,,Warnings (27),Full Performance
2016-07-29 05:12:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-29 22:18:58,2016-07-29 22:19:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-29 22:19:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-29 23:12:00,2016-07-29 23:12:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-29 23:12:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-30 10:21:45,2016-07-30 10:22:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-30 10:22:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-30 11:51:12,2016-07-30 11:52:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-30 11:52:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-30 17:15:46,2016-07-30 17:16:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-30 17:16:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-30 17:32:14,2016-07-30 17:33:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-30 17:33:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-30 19:17:36,2016-07-30 19:18:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-30 19:18:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-31 11:40:58,2016-07-31 11:41:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-31 11:41:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-07-31 19:10:08,2016-07-31 19:10:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-07-31 19:10:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-01 06:37:06,2016-08-01 06:37:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-01 06:37:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-02 06:12:27,2016-08-02 06:13:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-02 06:13:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-02 11:08:15,2016-08-02 11:09:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-02 11:09:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-04 17:14:53,2016-08-04 17:15:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-04 17:15:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-04 17:44:52,2016-08-04 17:45:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-04 17:45:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-05 06:00:00,2016-08-05 06:02:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-08-05 06:02:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-05 10:02:26,2016-08-05 10:03:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-05 10:03:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-05 11:24:57,2016-08-05 11:25:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-05 11:25:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-05 13:51:44,2016-08-05 13:52:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-05 13:52:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-05 17:13:19,2016-08-05 17:14:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-05 17:14:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 07:18:05,2016-08-06 07:18:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 07:18:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 08:28:12,2016-08-06 08:29:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 08:29:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 08:54:13,2016-08-06 08:55:00,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 08:55:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 09:13:56,2016-08-06 09:14:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 09:14:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 09:30:55,2016-08-06 09:31:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 09:31:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 11:02:59,2016-08-06 11:03:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 11:03:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-06 11:10:47,2016-08-06 11:11:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-06 11:11:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-10 11:06:47,2016-08-10 11:07:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-10 11:07:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-10 12:32:42,2016-08-10 12:33:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-10 12:33:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-10 13:10:21,2016-08-10 13:11:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-10 13:11:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-10 13:28:36,2016-08-10 13:29:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-10 13:29:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-12 06:25:15,2016-08-12 06:27:33,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-08-12 06:27:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-13 20:28:53,2016-08-13 20:29:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-13 20:29:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 00:28:33,2016-08-14 00:29:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 00:29:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 02:05:14,2016-08-14 02:06:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 02:06:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 02:49:24,2016-08-14 02:50:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 02:50:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 03:35:30,2016-08-14 03:36:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 03:36:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 03:58:25,2016-08-14 03:59:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 03:59:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 04:16:12,2016-08-14 04:17:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 04:17:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 04:44:46,2016-08-14 04:45:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 04:45:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 07:12:41,2016-08-14 07:13:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 07:13:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 07:54:03,2016-08-14 07:54:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 07:54:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 08:32:36,2016-08-14 08:33:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 08:33:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 08:53:58,2016-08-14 08:54:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 08:54:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 09:11:22,2016-08-14 09:12:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 09:12:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 09:43:03,2016-08-14 09:43:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 09:43:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 10:14:58,2016-08-14 10:15:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 10:15:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 10:26:44,2016-08-14 10:27:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 10:27:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 11:20:37,2016-08-14 11:21:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 11:21:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 11:33:59,2016-08-14 11:34:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 11:34:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 13:04:03,2016-08-14 13:04:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 13:04:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 13:50:47,2016-08-14 13:51:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 13:51:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 14:06:39,2016-08-14 14:07:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 14:07:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-14 20:46:56,2016-08-14 20:47:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-14 20:47:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 00:56:58,2016-08-15 00:57:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 00:57:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 01:55:32,2016-08-15 01:56:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 01:56:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 05:21:18,2016-08-15 05:22:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 05:22:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 07:11:48,2016-08-15 07:12:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 07:12:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 09:19:01,2016-08-15 09:19:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 09:19:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 09:39:42,2016-08-15 10:57:10,01:17:28,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-08-15 09:40:24,2016-08-15 10:57:08,01:16:44,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-08-15 10:40:27,2016-08-15 10:57:10,00:16:43,Warning,2125,Timeout brake closed,,Warnings (27),
2016-08-15 10:57:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 11:08:50,2016-08-15 11:09:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 11:09:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 11:25:23,2016-08-15 11:26:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 11:26:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 11:42:00,2016-08-15 11:42:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 11:42:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 11:54:58,2016-08-15 11:55:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 11:55:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 12:17:09,2016-08-15 12:17:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 12:17:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 12:32:20,2016-08-15 12:33:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 12:33:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 12:53:19,2016-08-15 12:54:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 12:54:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 13:08:41,2016-08-15 13:09:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 13:09:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 13:20:28,2016-08-15 13:21:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 13:21:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 14:00:44,2016-08-15 14:01:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 14:01:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 14:23:13,2016-08-15 14:24:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 14:24:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 15:40:54,2016-08-15 15:41:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 15:41:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 16:21:17,2016-08-15 16:22:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 16:22:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-15 16:55:05,2016-08-15 16:55:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-15 16:55:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 09:58:28,2016-08-16 09:59:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 09:59:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 11:19:10,2016-08-16 11:19:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 11:19:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 12:43:48,2016-08-16 12:44:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 12:44:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 12:57:25,2016-08-16 12:58:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 12:58:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 13:11:39,2016-08-16 13:12:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 13:12:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-16 14:11:23,2016-08-16 14:12:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-16 14:12:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 00:59:35,2016-08-17 08:22:23,07:22:48,Communication,9997,Data communication unavailable,,,
2016-08-17 07:27:27,2016-08-17 07:28:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 07:28:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 08:58:26,2016-08-17 08:59:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 08:59:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 09:30:42,2016-08-17 09:31:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 09:31:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 10:04:20,2016-08-17 10:05:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 10:05:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 10:38:41,2016-08-17 10:39:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 10:39:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 10:55:05,2016-08-17 10:55:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 10:55:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 11:05:29,2016-08-17 11:06:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 11:06:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 11:27:32,2016-08-17 11:28:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 11:28:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 11:59:57,2016-08-17 12:00:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 12:00:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 12:46:25,2016-08-17 12:47:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 12:47:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 12:55:29,2016-08-17 12:56:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 12:56:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 13:02:05,2016-08-17 13:02:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 13:02:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 16:08:27,2016-08-17 16:09:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 16:09:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 16:26:36,2016-08-17 16:27:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 16:27:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 17:04:39,2016-08-17 17:05:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 17:05:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-17 17:51:58,2016-08-17 17:52:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-17 17:52:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 02:48:47,2016-08-18 02:49:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 02:49:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 03:22:29,2016-08-18 03:23:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 03:23:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 06:38:57,2016-08-18 06:39:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 06:39:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 13:02:26,2016-08-18 13:03:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 13:03:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 13:15:03,2016-08-18 13:15:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 13:15:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 13:45:24,2016-08-18 13:46:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 13:46:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 14:13:18,2016-08-18 14:14:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 14:14:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 15:28:08,2016-08-18 15:28:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 15:28:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 15:58:57,2016-08-18 15:59:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 15:59:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-18 16:27:24,2016-08-18 16:28:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-18 16:28:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-19 06:25:07,2016-08-19 06:27:24,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-08-19 06:27:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-19 18:03:35,2016-08-19 18:16:43,00:13:08,Stop,3590,Overvoltage,,External stop (grid) (4),Out of Electrical Specification
2016-08-19 18:03:35,2016-08-19 18:03:35,00:00:00,Informational,3591,Transient voltage peak,,Warnings (27),Full Performance
2016-08-19 18:03:35,2016-08-19 18:03:35,00:00:00,Informational,3543,High frequency - P reduction,,Warnings (27),Full Performance
2016-08-19 18:16:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-23 00:11:54,2016-08-23 00:25:12,00:13:18,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-08-23 00:25:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 05:04:27,2016-08-24 05:05:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 05:05:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 11:50:13,2016-08-24 11:51:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 11:51:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 12:04:46,2016-08-24 12:05:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 12:05:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 12:32:48,2016-08-24 12:33:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 12:33:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
