# This file was exported by Greenbyte at 2022-01-27 10:52:06. Please see https://www.greenbyte.com for more information about Greenbyte.
2016-08-24 12:47:50,2016-08-24 12:48:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 12:48:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 13:16:14,2016-08-24 13:17:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 13:17:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 13:41:52,2016-08-24 13:42:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 13:42:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 13:55:46,2016-08-24 13:56:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 13:56:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 14:11:10,2016-08-24 14:13:28,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-08-24 14:13:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 14:25:41,2016-08-24 14:26:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 14:26:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 15:04:04,2016-08-24 15:04:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 15:04:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 15:41:43,2016-08-24 15:42:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 15:42:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 15:52:21,2016-08-24 15:53:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 15:53:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 16:38:17,2016-08-24 16:39:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 16:39:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 17:02:36,2016-08-24 17:03:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 17:03:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 17:36:22,2016-08-24 17:37:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 17:37:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 17:58:26,2016-08-24 17:59:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 17:59:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-24 19:08:32,2016-08-24 19:09:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-24 19:09:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 01:45:50,2016-08-25 01:46:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 01:46:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 02:47:13,2016-08-25 02:48:00,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 02:48:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 03:16:08,2016-08-25 03:16:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 03:16:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 06:41:27,2016-08-25 06:42:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 06:42:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 10:05:56,2016-08-25 10:08:14,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-08-25 10:08:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 10:27:05,2016-08-25 10:27:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 10:27:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 11:26:45,2016-08-25 11:27:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 11:27:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 13:16:55,2016-08-25 13:17:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 13:17:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 13:43:34,2016-08-25 13:44:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 13:44:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 14:54:10,2016-08-25 14:54:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 14:54:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 15:25:12,2016-08-25 15:27:30,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-08-25 15:27:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 16:28:03,2016-08-25 16:28:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 16:28:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 20:28:21,2016-08-25 20:30:39,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-08-25 20:30:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-25 21:59:55,2016-08-25 22:00:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-25 22:00:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-26 00:35:06,2016-08-26 00:35:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-26 00:35:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-26 16:32:39,2016-08-26 16:33:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-26 16:33:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-26 18:12:00,2016-08-26 18:12:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-26 18:12:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-26 19:20:07,2016-08-26 19:20:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-26 19:20:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-26 23:52:18,2016-08-26 23:53:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-26 23:53:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-27 01:16:17,2016-08-27 01:17:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-27 01:17:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-27 06:00:00,2016-08-27 06:02:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-08-27 06:02:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-27 07:41:09,2016-08-27 07:41:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-27 07:41:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-27 15:28:07,2016-08-27 15:28:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-27 15:28:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-28 00:37:01,2016-08-28 00:37:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-28 00:37:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-28 13:16:43,2016-08-28 13:38:31,00:21:48,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-08-28 13:38:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-28 17:15:59,2016-08-28 17:16:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-28 17:16:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-28 21:06:14,2016-08-28 21:07:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-28 21:07:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-28 23:31:37,2016-08-28 23:32:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-28 23:32:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 05:17:19,2016-08-29 05:18:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 05:18:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 10:58:54,2016-08-29 10:59:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 10:59:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 11:46:47,2016-08-29 11:47:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 11:47:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 17:26:22,2016-08-29 17:27:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 17:27:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 18:08:56,2016-08-29 18:09:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 18:09:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-29 23:10:11,2016-08-29 23:10:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-29 23:10:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-30 07:20:55,2016-08-30 07:21:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-30 07:21:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-08-30 07:50:27,2016-08-30 07:51:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-08-30 07:51:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-01 07:18:21,2016-09-01 07:19:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-01 07:19:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-01 07:50:55,2016-09-01 09:59:41,02:08:46,Communication,9997,Data communication unavailable,,,
2016-09-01 10:00:08,2016-09-01 10:00:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-01 10:00:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-03 06:00:00,2016-09-03 06:02:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-09-03 06:02:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-06 09:49:51,2016-09-06 09:50:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-06 09:50:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-06 16:27:03,2016-09-06 16:27:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-06 16:27:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-07 06:21:11,2016-09-07 15:50:45,09:29:34,Stop,8000,Park master stop,,Remote stop (30),Requested Shutdown
2016-09-07 07:40:51,2016-09-07 13:38:04,05:57:13,Communication,9997,Data communication unavailable,,,
2016-09-07 13:30:19,2016-09-07 13:35:22,00:05:03,Warning,8400,Comm. failure FPM,,Warnings (27),Full Performance
2016-09-07 15:50:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-07 16:06:18,2016-09-07 16:08:36,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-07 16:08:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-08 23:41:01,2016-09-09 04:02:38,04:21:37,Communication,9997,Data communication unavailable,,,
2016-09-10 10:13:22,2016-09-10 10:14:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-10 10:14:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-10 16:10:02,2016-09-10 16:10:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-10 16:10:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-10 16:51:50,2016-09-10 17:09:31,00:17:41,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-09-10 17:09:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-10 18:28:46,2016-09-10 18:29:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-10 18:29:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-10 18:52:51,2016-09-10 18:53:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-10 18:53:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-11 07:51:36,2016-09-11 07:52:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-11 07:52:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-11 08:55:40,2016-09-11 08:56:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-11 08:56:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-11 09:44:08,2016-09-11 09:44:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-11 09:44:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-13 08:53:35,2016-09-13 08:54:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-13 08:54:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-13 09:20:05,2016-09-13 09:22:23,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-13 09:22:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-13 13:15:40,2016-09-13 13:18:27,00:02:47,Stop,68,Deviation winddirection > 60°,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-13 13:18:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-13 16:48:35,2016-09-13 16:49:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-13 16:49:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-14 16:27:39,2016-09-14 16:28:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-14 16:28:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-14 17:11:05,2016-09-14 17:11:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-14 17:11:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-14 19:15:37,2016-09-14 19:19:01,00:03:24,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2016-09-14 19:19:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 00:47:56,2016-09-15 01:09:04,00:21:08,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-09-15 01:09:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 10:10:59,2016-09-15 10:11:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 10:11:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 11:30:58,2016-09-15 11:31:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 11:31:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 14:39:46,2016-09-15 14:40:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 14:40:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 15:09:59,2016-09-15 15:10:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 15:10:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 18:41:22,2016-09-15 18:42:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 18:42:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 18:52:18,2016-09-15 18:53:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 18:53:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 19:13:14,2016-09-15 19:14:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 19:14:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 20:24:37,2016-09-15 20:25:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 20:25:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 20:50:53,2016-09-15 20:51:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 20:51:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 21:36:58,2016-09-15 21:37:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 21:37:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-15 22:46:12,2016-09-15 22:47:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-15 22:47:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 03:08:10,2016-09-18 03:08:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-18 03:08:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 10:35:15,2016-09-18 10:47:06,00:11:51,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-09-18 10:47:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 12:36:03,2016-09-18 12:38:21,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-18 12:38:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 12:52:22,2016-09-18 12:54:40,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-18 12:54:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 14:33:10,2016-09-18 14:35:28,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-18 14:35:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-18 16:17:25,2016-09-18 16:18:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-18 16:18:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-19 08:20:19,2016-09-19 08:21:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-19 08:21:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-19 14:12:56,2016-09-19 14:13:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-19 14:13:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-19 21:51:02,2016-09-19 21:51:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-19 21:51:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-19 23:20:54,2016-09-19 23:21:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-19 23:21:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 07:27:46,2016-09-20 07:28:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 07:28:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 07:47:08,2016-09-20 07:47:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 07:47:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 11:20:12,2016-09-20 11:21:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 11:21:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 12:21:35,2016-09-20 12:22:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 12:22:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 12:41:55,2016-09-20 12:42:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 12:42:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 13:07:31,2016-09-20 13:08:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 13:08:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 14:07:00,2016-09-20 14:07:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 14:07:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 15:01:51,2016-09-20 15:02:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 15:02:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 20:47:43,2016-09-20 20:48:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 20:48:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 21:47:47,2016-09-20 21:48:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-20 21:48:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 22:42:36,2016-09-20 22:44:54,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-20 22:44:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-20 23:59:53,2016-09-21 00:02:11,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-21 00:02:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 01:11:16,2016-09-21 01:12:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 01:12:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 03:30:49,2016-09-21 03:31:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 03:31:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 04:20:19,2016-09-21 04:21:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 04:21:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 07:00:54,2016-09-21 07:01:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 07:01:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 08:43:33,2016-09-21 08:44:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 08:44:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 09:55:19,2016-09-21 09:57:37,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-09-21 09:57:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-21 11:08:35,2016-09-21 11:09:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-21 11:09:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-22 15:52:08,2016-09-22 15:52:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-22 15:52:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-25 05:14:56,2016-09-25 05:15:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-09-25 05:15:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-09-25 10:36:52,2016-09-25 10:39:09,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-09-25 10:39:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 08:55:12,2016-10-01 08:56:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 08:56:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 09:26:59,2016-10-01 09:27:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 09:27:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 11:00:46,2016-10-01 11:01:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 11:01:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 11:16:38,2016-10-01 11:17:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 11:17:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 11:41:55,2016-10-01 11:42:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 11:42:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 12:06:42,2016-10-01 12:07:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 12:07:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-01 13:14:41,2016-10-01 13:15:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-01 13:15:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 10:36:42,2016-10-02 10:38:59,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-10-02 10:38:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 12:45:46,2016-10-02 12:46:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-02 12:46:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 14:56:59,2016-10-02 14:57:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-02 14:57:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 16:08:42,2016-10-02 16:09:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-02 16:09:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 17:18:40,2016-10-02 17:19:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-02 17:19:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 19:37:23,2016-10-02 19:38:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-02 19:38:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-02 20:32:55,2016-10-02 20:35:13,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-02 20:35:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 01:39:46,2016-10-03 01:40:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 01:40:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 07:31:27,2016-10-03 07:32:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 07:32:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 07:56:58,2016-10-03 07:59:17,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-03 07:59:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 12:08:32,2016-10-03 12:09:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 12:09:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 13:19:54,2016-10-03 13:20:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 13:20:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 13:37:42,2016-10-03 13:38:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 13:38:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 14:09:56,2016-10-03 14:10:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 14:10:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 14:54:00,2016-10-03 14:54:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 14:54:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-03 15:32:49,2016-10-03 15:33:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-03 15:33:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-07 09:31:54,2016-10-07 09:32:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-07 09:32:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-07 22:29:15,2016-10-07 22:30:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-07 22:29:16,2016-10-07 22:39:17,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2016-10-07 22:39:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-09 10:37:00,2016-10-09 10:39:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-10-09 10:39:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-10 12:12:51,2016-10-10 13:26:11,01:13:20,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-10-10 12:12:56,2016-10-10 13:26:02,01:13:06,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-10-10 13:13:26,2016-10-10 13:26:11,00:12:45,Warning,2125,Timeout brake closed,,Warnings (27),
2016-10-10 13:26:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-10 14:30:49,2016-10-10 14:31:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-10 14:31:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-11 12:17:37,2016-10-11 12:18:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-11 12:18:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-11 12:46:45,2016-10-11 12:47:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-11 12:47:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-11 13:12:31,2016-10-11 13:13:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-11 13:13:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-11 15:07:01,2016-10-11 15:07:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-11 15:07:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-12 11:45:18,2016-10-12 11:46:57,00:01:39,Stop,21,Manual stop - remote,,Remote stop (30),Forced outage
2016-10-12 11:46:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 02:09:36,2016-10-15 02:10:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 02:10:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 03:45:13,2016-10-15 03:46:00,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 03:46:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 04:21:30,2016-10-15 04:22:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 04:22:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 04:56:39,2016-10-15 04:57:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 04:57:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 06:13:41,2016-10-15 06:14:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 06:14:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 06:29:37,2016-10-15 06:31:56,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-15 06:31:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 10:29:44,2016-10-15 11:00:05,00:30:21,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-10-15 11:00:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 13:30:05,2016-10-15 13:30:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 13:30:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 14:31:30,2016-10-15 14:32:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 14:32:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-15 15:11:01,2016-10-15 15:11:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-15 15:11:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-16 10:37:08,2016-10-16 10:39:25,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-10-16 10:39:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-21 09:39:53,2016-10-21 09:40:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-21 09:40:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-23 10:36:58,2016-10-23 10:39:15,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-10-23 10:39:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 02:43:20,2016-10-25 02:44:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 02:44:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 08:52:23,2016-10-25 08:53:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 08:53:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 12:19:03,2016-10-25 12:19:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 12:19:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 14:13:07,2016-10-25 14:13:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 14:13:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 15:07:16,2016-10-25 15:08:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 15:08:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 15:54:02,2016-10-25 15:54:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-25 15:54:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-25 20:41:17,2016-10-25 20:53:48,00:12:31,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-10-25 20:53:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-26 10:29:12,2016-10-26 11:10:23,00:41:11,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-10-26 10:30:14,2016-10-26 11:10:07,00:39:53,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-10-26 11:10:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 02:31:37,2016-10-29 02:32:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 02:32:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 07:13:14,2016-10-29 11:53:16,04:40:02,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-10-29 08:13:16,2016-10-29 11:53:18,03:40:02,Warning,2125,Timeout brake closed,,Warnings (27),
2016-10-29 11:53:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 12:58:35,2016-10-29 12:59:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 12:59:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 13:21:37,2016-10-29 13:22:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 13:22:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 15:35:55,2016-10-29 15:36:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 15:36:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 16:39:44,2016-10-29 16:40:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 16:40:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 20:28:30,2016-10-29 20:29:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 20:29:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-29 23:18:24,2016-10-29 23:19:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-29 23:19:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 02:34:55,2016-10-30 02:35:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 02:35:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 03:57:59,2016-10-30 04:00:17,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 04:00:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 04:47:56,2016-10-30 04:48:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 04:48:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 05:53:14,2016-10-30 05:54:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 05:54:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 06:18:18,2016-10-30 06:19:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 06:19:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 06:40:46,2016-10-30 06:41:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 06:41:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 07:40:37,2016-10-30 07:41:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 07:41:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 08:00:25,2016-10-30 08:02:43,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 08:02:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 08:18:52,2016-10-30 08:21:10,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 08:21:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 08:51:20,2016-10-30 08:53:38,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 08:53:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 09:45:08,2016-10-30 09:45:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 09:45:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 10:32:47,2016-10-30 10:33:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 10:33:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 10:47:10,2016-10-30 10:47:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 10:47:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 11:04:25,2016-10-30 11:05:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 11:05:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 11:29:19,2016-10-30 11:31:37,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 11:31:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 11:42:16,2016-10-30 11:43:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 11:43:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 12:07:16,2016-10-30 12:08:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 12:08:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 13:08:24,2016-10-30 13:10:42,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-30 13:10:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-30 14:23:26,2016-10-30 14:24:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-30 14:24:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-31 02:57:11,2016-10-31 02:57:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-31 02:57:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
