# This file was exported by Greenbyte at 2022-01-27 10:52:06. Please see https://www.greenbyte.com for more information about Greenbyte.
2016-10-31 04:55:52,2016-10-31 04:56:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-31 04:56:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-31 05:40:52,2016-10-31 05:41:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-10-31 05:41:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-31 06:07:55,2016-10-31 06:10:13,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-10-31 06:10:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-10-31 07:55:34,2016-11-02 12:43:49,52:48:15,Stop,8000,Park master stop,,Remote stop (30),Requested Shutdown
2016-10-31 08:39:03,2016-11-01 16:06:44,31:27:41,Communication,9997,Data communication unavailable,,,
2016-11-01 16:00:22,2016-11-01 16:05:23,00:05:01,Warning,8400,Comm. failure FPM,,Warnings (27),Full Performance
2016-11-01 19:07:39,2016-11-02 14:02:30,18:54:51,Warning,2125,Timeout brake closed,,Warnings (27),
2016-11-02 00:42:53,2016-11-02 00:44:04,00:01:11,Warning,6622,Vane 2 defect,,Warnings (27),Full Performance
2016-11-02 00:51:23,2016-11-02 00:52:58,00:01:35,Warning,6622,Vane 2 defect,,Warnings (27),Full Performance
2016-11-02 12:47:58,2016-11-02 12:50:05,00:02:07,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-11-02 12:51:10,2016-11-02 14:02:27,01:11:17,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-11-02 14:02:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-02 14:20:46,2016-11-02 14:23:05,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-11-02 14:23:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-02 14:32:34,2016-11-02 14:47:51,00:15:17,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2016-11-02 14:47:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-02 15:14:05,2016-11-02 15:14:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-02 15:14:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-04 12:11:45,2016-11-04 12:12:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-04 12:12:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-04 14:24:24,2016-11-04 14:25:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-04 14:25:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-09 03:47:45,2016-11-09 04:16:03,00:28:18,Communication,9997,Data communication unavailable,,,
2016-11-09 04:17:35,2016-11-09 04:55:04,00:37:29,Communication,9997,Data communication unavailable,,,
2016-11-09 05:59:09,2016-11-09 06:19:05,00:19:56,Communication,9997,Data communication unavailable,,,
2016-11-09 07:05:19,2016-11-09 07:52:06,00:46:47,Communication,9997,Data communication unavailable,,,
2016-11-09 07:55:54,2016-11-09 08:40:07,00:44:13,Communication,9997,Data communication unavailable,,,
2016-11-09 08:01:50,2016-11-09 08:02:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-09 08:02:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-09 08:54:55,2016-11-09 09:25:08,00:30:13,Communication,9997,Data communication unavailable,,,
2016-11-09 09:33:05,2016-11-09 10:16:08,00:43:03,Communication,9997,Data communication unavailable,,,
2016-11-09 10:56:44,2016-11-09 11:19:09,00:22:25,Communication,9997,Data communication unavailable,,,
2016-11-09 11:25:45,2016-11-09 11:52:10,00:26:25,Communication,9997,Data communication unavailable,,,
2016-11-09 12:27:18,2016-11-09 12:46:11,00:18:53,Communication,9997,Data communication unavailable,,,
2016-11-09 12:46:22,2016-11-09 13:19:11,00:32:49,Communication,9997,Data communication unavailable,,,
2016-11-09 12:54:57,2016-11-09 12:57:14,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-11-09 12:57:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-09 13:40:08,2016-11-09 14:18:32,00:38:24,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2016-11-09 13:40:12,2016-11-09 14:18:32,00:38:20,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2016-11-09 14:18:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-09 23:31:30,2016-11-09 23:32:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-09 23:32:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-11 07:16:16,2016-11-11 07:17:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-11 07:17:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-13 23:42:26,2016-11-14 00:21:47,00:39:21,Communication,9997,Data communication unavailable,,,
2016-11-17 08:47:24,2016-11-17 08:49:41,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-11-17 08:49:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-20 18:22:16,2016-11-20 18:23:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-20 18:23:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-20 20:29:27,2016-11-20 20:30:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-20 20:30:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-22 05:34:59,2016-11-22 05:35:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-22 05:35:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-11-22 05:58:50,2016-11-22 08:19:42,02:20:52,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-11-22 06:58:51,2016-12-10 16:49:57,441:51:06,Warning,2125,Timeout brake closed,,Warnings (27),
2016-11-22 16:06:14,2016-11-22 16:07:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-22 18:15:20,2016-11-22 18:16:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-22 20:18:53,2016-11-22 20:19:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-22 23:12:15,2016-11-22 23:13:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-23 01:59:52,2016-11-23 02:13:23,00:13:31,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-11-23 04:29:42,2016-11-23 04:32:00,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-11-23 05:28:02,2016-11-23 05:28:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-23 05:55:41,2016-11-23 05:56:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-23 09:26:17,2016-11-23 09:27:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-23 09:38:41,2016-11-23 09:39:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-26 21:55:30,2016-11-26 21:56:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 05:01:42,2016-11-29 05:02:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 08:03:30,2016-11-29 08:04:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 11:52:37,2016-11-29 11:53:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 15:31:48,2016-11-29 15:43:39,00:11:51,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-11-29 17:04:50,2016-11-29 17:05:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 18:28:47,2016-11-29 18:29:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 19:11:42,2016-11-29 19:14:01,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-11-29 20:09:48,2016-11-29 20:10:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-29 20:24:01,2016-11-29 20:24:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-11-30 10:40:03,2016-11-30 10:42:20,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-12-02 10:11:03,2016-12-02 10:11:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 10:11:04,2016-12-02 10:21:04,00:10:00,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2016-12-02 10:26:10,2016-12-02 10:40:05,00:13:55,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-12-02 11:24:44,2016-12-02 11:25:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 12:15:17,2016-12-02 12:16:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 15:24:32,2016-12-02 15:25:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 17:54:34,2016-12-02 17:55:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 18:12:20,2016-12-02 18:14:38,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-12-02 19:57:20,2016-12-02 19:58:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 22:33:41,2016-12-02 22:34:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-02 23:01:27,2016-12-02 23:02:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-03 03:09:44,2016-12-03 03:10:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-05 13:20:01,2016-12-05 13:20:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-05 15:45:24,2016-12-05 15:46:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-06 02:40:27,2016-12-06 02:53:11,00:12:44,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-12-07 13:02:18,2016-12-07 13:04:35,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-12-08 22:49:57,2016-12-08 23:31:30,00:41:33,Communication,9997,Data communication unavailable,,,
2016-12-09 10:37:45,2016-12-09 14:52:44,04:14:59,Communication,9997,Data communication unavailable,,,
2016-12-10 14:14:32,2016-12-10 14:15:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-10 16:25:56,2016-12-10 16:49:52,00:23:56,Stop,1620,Implausible gear speed,,Sensor error (21),Forced outage
2016-12-10 16:49:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-12 01:32:07,2016-12-12 01:32:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-12 01:32:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-12 02:18:45,2016-12-12 02:21:03,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-12-12 02:21:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-15 01:22:29,2016-12-15 02:53:31,01:31:02,Communication,9997,Data communication unavailable,,,
2016-12-16 09:28:08,2016-12-16 09:28:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 09:28:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 10:35:52,2016-12-16 10:38:11,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2016-12-16 10:38:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 12:02:28,2016-12-16 12:03:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 12:03:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 13:48:10,2016-12-16 13:48:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 13:48:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 15:02:14,2016-12-16 15:03:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 15:03:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 16:03:03,2016-12-16 16:03:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 16:03:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 17:29:28,2016-12-16 17:30:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 17:30:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-16 19:59:14,2016-12-16 20:00:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-16 20:00:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-17 10:45:03,2016-12-17 10:45:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-17 10:45:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-17 11:39:18,2016-12-17 11:40:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-17 11:40:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2016-12-17 15:38:05,2016-12-17 17:37:50,01:59:45,Stop,805,High rotor speed nacelle,,Overspeed (14),Forced outage
2016-12-17 16:38:07,2017-01-09 12:51:27,548:13:20,Warning,2125,Timeout brake closed,,Warnings (27),
2016-12-18 01:04:07,2016-12-18 01:04:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-18 13:19:26,2016-12-18 13:20:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-18 13:40:12,2016-12-18 13:41:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 09:26:04,2016-12-19 09:26:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 17:24:55,2016-12-19 17:25:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 19:08:01,2016-12-19 19:08:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 19:44:59,2016-12-19 19:45:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 21:17:41,2016-12-19 21:18:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-19 23:13:42,2016-12-19 23:14:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-26 06:50:28,2016-12-26 06:52:45,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2016-12-27 12:18:53,2016-12-27 12:40:00,00:21:07,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2016-12-27 13:19:37,2016-12-27 13:20:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2016-12-27 15:24:04,2016-12-27 15:27:27,00:03:23,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
